[
  {
    "rule_id": "HAM-C6-001",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Battery low",
    "description": "Battery low",
    "meaning": "Battery charge is low; alarm priority depends on remaining charge and whether the ventilator is on battery or primary power.",
    "severity": "HIGH",
    "original_alarm_priority": "High / Medium / Low depending on remaining charge and power source",
    "possible_causes": "Low total battery charge; ventilator operating on battery power or battery capacity below threshold.",
    "immediate_safety_action": "Connect to primary power and be prepared for alternative ventilation if needed.",
    "troubleshooting_steps": "Connect the ventilator to a primary power source.\nInstall a charged battery if available.\nPrepare alternative ventilation if the power situation cannot be stabilized.",
    "recommended_solution": "Restore a reliable approved power source and replace/recharge the battery as appropriate.",
    "verification_before_return_to_service": "Confirm the battery alarm clears and stable primary power/battery status is shown before continued use.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "188",
    "aliases": [
      "battery low",
      "low battery",
      "battery warning",
      "بطارية منخفضة",
      "انخفاض البطارية"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-002",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Battery power loss",
    "description": "Battery power loss",
    "meaning": "No battery is present.",
    "severity": "HIGH",
    "original_alarm_priority": "High",
    "possible_causes": "Battery missing or not installed.",
    "immediate_safety_action": "Connect the ventilator to AC power and ensure backup ventilation capability.",
    "troubleshooting_steps": "Connect the ventilator to primary power (AC).\nInsert the correct battery.",
    "recommended_solution": "Restore both primary power and an installed approved battery.",
    "verification_before_return_to_service": "Confirm the alarm clears and battery status is available.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "188",
    "aliases": [
      "battery power loss",
      "no battery",
      "battery missing",
      "لا توجد بطارية",
      "فقد طاقة البطارية"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-003",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Battery totally discharged",
    "description": "Battery totally discharged",
    "meaning": "Battery charge is below 5%; the ventilator switches to Ambient state.",
    "severity": "CRITICAL",
    "original_alarm_priority": "High",
    "possible_causes": "Battery exhausted while adequate primary power is unavailable.",
    "immediate_safety_action": "Immediately provide alternative ventilation and restore primary AC power.",
    "troubleshooting_steps": "Connect the ventilator to primary power (AC).\nImmediately provide alternative ventilation until the issue is resolved.\nIf the problem persists, have the ventilator serviced.",
    "recommended_solution": "Restore approved power and replace/service the battery if it cannot recover.",
    "verification_before_return_to_service": "Do not rely on the ventilator until normal powered operation is restored and the alarm is cleared.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "189",
    "aliases": [
      "battery totally discharged",
      "battery empty",
      "battery dead",
      "البطارية فارغة",
      "نفاد البطارية"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-004",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Blower fault",
    "description": "Blower fault",
    "meaning": "A blower malfunction was detected; the ventilator switches to Ambient state.",
    "severity": "CRITICAL",
    "original_alarm_priority": "High",
    "possible_causes": "Internal blower malfunction.",
    "immediate_safety_action": "Immediately provide alternative ventilation.",
    "troubleshooting_steps": "Immediately provide alternative ventilation.\nRemove the ventilator from clinical use and have it serviced by authorized personnel.",
    "recommended_solution": "Authorized service is required.",
    "verification_before_return_to_service": "Return to service only after authorized service and successful functional/preoperational checks.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "189",
    "aliases": [
      "blower fault",
      "blower failure",
      "fan motor fault",
      "عطل المنفاخ",
      "خلل blower"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-005",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Buzzer defective",
    "description": "Buzzer defective",
    "meaning": "A buzzer malfunction was detected.",
    "severity": "HIGH",
    "original_alarm_priority": "High",
    "possible_causes": "Internal audible alarm hardware malfunction.",
    "immediate_safety_action": "Because audible alarm capability may be compromised, maintain alternative ventilation readiness.",
    "troubleshooting_steps": "Restart the device.\nProvide alternative ventilation until the issue is resolved.\nIf the problem persists, have the ventilator serviced.",
    "recommended_solution": "If restart does not clear the alarm, remove from use and service the ventilator.",
    "verification_before_return_to_service": "Confirm normal audible alarm function before return to service.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "189",
    "aliases": [
      "buzzer defective",
      "buzzer failure",
      "alarm sound failure",
      "لا يوجد صوت انذار",
      "عطل الجرس"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-006",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Check flow sensor",
    "description": "Check flow sensor",
    "meaning": "Flow sensor measurements are outside the expected range.",
    "severity": "HIGH",
    "original_alarm_priority": "High",
    "possible_causes": "Incorrect flow sensor for patient group; sensor connection problem; sensor fault.",
    "immediate_safety_action": "Assess ventilation reliability and be prepared to use alternative ventilation if measurements are unreliable.",
    "troubleshooting_steps": "Verify the flow sensor type matches the patient group.\nCheck the flow sensor connection to the ventilator.\nConnect and calibrate a new flow sensor if needed.",
    "recommended_solution": "Correct the sensor type/connection and calibrate or replace the sensor.",
    "verification_before_return_to_service": "Confirm flow-sensor calibration succeeds and measured values return to expected operation.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "190",
    "aliases": [
      "check flow sensor",
      "flow sensor error",
      "flow sensor fault",
      "حساس التدفق",
      "خطأ حساس التدفق"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-007",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Disconnection on patient side",
    "description": "Disconnection on patient side",
    "meaning": "The ventilator detects a major patient-side circuit disconnection/leak condition during invasive ventilation.",
    "severity": "CRITICAL",
    "original_alarm_priority": "High",
    "possible_causes": "Breathing circuit disconnected between patient and ventilator; major leak; patient interface/circuit problem.",
    "immediate_safety_action": "Check patient condition immediately and provide alternative ventilation if required.",
    "troubleshooting_steps": "Check patient condition.\nInspect the breathing circuit for disconnection between the patient and ventilator.\nReconnect/secure the circuit and verify ventilation.",
    "recommended_solution": "Restore an intact patient circuit connection; replace damaged circuit components if necessary.",
    "verification_before_return_to_service": "Confirm the alarm clears and ventilation/monitored volumes are restored.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "192",
    "aliases": [
      "disconnection on patient side",
      "patient disconnected",
      "circuit disconnected",
      "patient circuit leak",
      "انفصال دائرة المريض",
      "فصل المريض"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-008",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "External flow sensor failed",
    "description": "External flow sensor failed",
    "meaning": "The external flow sensor is not working properly.",
    "severity": "HIGH",
    "original_alarm_priority": "High",
    "possible_causes": "Water or secretions in the sensor; sensor failure.",
    "immediate_safety_action": "Use alternative ventilation if flow sensing is unreliable.",
    "troubleshooting_steps": "Check the flow sensor for excessive secretions or water accumulation.\nClean the flow sensor only as specified by the manufacturer.\nConnect and calibrate a new flow sensor if required.",
    "recommended_solution": "Replace/calibrate the flow sensor when cleaning does not restore operation.",
    "verification_before_return_to_service": "Confirm calibration succeeds and the alarm clears before relying on the sensor.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "193",
    "aliases": [
      "external flow sensor failed",
      "flow sensor failed",
      "flow sensor not working",
      "تعطل حساس التدفق"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-009",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Fan failure",
    "description": "Fan failure",
    "meaning": "A cooling fan problem was detected.",
    "severity": "HIGH",
    "original_alarm_priority": "Medium",
    "possible_causes": "Cooling fan malfunction or airflow/cooling problem.",
    "immediate_safety_action": "Provide alternative ventilation until the issue is resolved and do not continue patient use when cooling integrity is uncertain.",
    "troubleshooting_steps": "Provide alternative ventilation until the issue is resolved.\nDisconnect the ventilator from the patient.\nHave the ventilator serviced.",
    "recommended_solution": "Authorized service is required for persistent fan failure.",
    "verification_before_return_to_service": "Return to service only after the fault is corrected and device checks pass.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "194",
    "aliases": [
      "fan failure",
      "cooling fan fault",
      "fan error",
      "عطل المروحة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-010",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Flow sensor calibration needed",
    "description": "Flow sensor calibration needed",
    "meaning": "Correct flow-sensor calibration data are unavailable or automatic recalibration is not possible.",
    "severity": "HIGH",
    "original_alarm_priority": "High",
    "possible_causes": "Flow sensor replaced/changed; calibration data invalid; sensor/circuit condition prevents calibration.",
    "immediate_safety_action": "Treat flow, volume, and related measurements as potentially unreliable until calibration is restored.",
    "troubleshooting_steps": "Calibrate the flow sensor as soon as possible.\nIf calibration fails, check the sensor type, circuit connection, leaks, and sensor seating.\nReplace the flow sensor if calibration continues to fail; escalate to service if unresolved.",
    "recommended_solution": "Complete the approved flow-sensor calibration successfully.",
    "verification_before_return_to_service": "Confirm the calibration passes and the alarm clears.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "194",
    "aliases": [
      "flow sensor calibration needed",
      "calibrate flow sensor",
      "flow calibration",
      "معايرة حساس التدفق"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-011",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Loss of external power",
    "description": "Loss of external power",
    "meaning": "The ventilator is running on battery because the primary power source was lost.",
    "severity": "MEDIUM",
    "original_alarm_priority": "Low",
    "possible_causes": "AC power disconnected, unavailable, or connection integrity problem.",
    "immediate_safety_action": "Check battery status and prepare for possible further power loss.",
    "troubleshooting_steps": "Check the integrity of the connection to the primary power source.\nCheck battery status.\nPrepare for possible power loss.",
    "recommended_solution": "Restore a reliable primary power source.",
    "verification_before_return_to_service": "Confirm primary power is restored, battery status is acceptable, and the alarm clears.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "196",
    "aliases": [
      "loss of external power",
      "external power loss",
      "mains power loss",
      "ac power failure",
      "انقطاع الكهرباء",
      "فقد الطاقة الخارجية"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-012",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Oxygen supply failed",
    "description": "Oxygen supply failed",
    "meaning": "Oxygen source flow is lower than expected.",
    "severity": "CRITICAL",
    "original_alarm_priority": "High",
    "possible_causes": "Oxygen supply unavailable/insufficient or leakage in oxygen source/supply.",
    "immediate_safety_action": "Check patient condition and provide an alternative oxygen source/alternative ventilation if necessary.",
    "troubleshooting_steps": "Check patient condition.\nCheck the oxygen supply and provide an alternative oxygen source if necessary.\nCheck the oxygen source/supply for leakage.\nProvide alternative ventilation until the issue is resolved.",
    "recommended_solution": "Restore a verified oxygen supply and correct any supply leak/failure.",
    "verification_before_return_to_service": "Confirm oxygen supply is stable and the alarm clears before continued reliance on the ventilator.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "198",
    "aliases": [
      "oxygen supply failed",
      "oxygen supply failure",
      "low oxygen supply",
      "o2 supply failure",
      "فشل امداد الاكسجين",
      "انقطاع الاكسجين"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-001",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "ECG Leads Off",
    "description": "ECG Leads Off",
    "meaning": "Required ECG leads are not all attached or electrodes may be displaced; the ECG amplifier may also be saturated/overloaded.",
    "severity": "CONFIGURABLE",
    "original_alarm_priority": "INOP; severity can be configured",
    "possible_causes": "Disconnected/displaced ECG electrodes or leads; poor contact; possible amplifier saturation.",
    "immediate_safety_action": "Do not rely on affected ECG alarming until the lead condition is corrected.",
    "troubleshooting_steps": "Check that all required ECG leads are attached.\nCheck that electrodes have not been displaced and have good contact.\nIf the condition persists, inspect the ECG cable/lead set and escalate to service as appropriate.",
    "recommended_solution": "Restore correct ECG lead/electrode connection; replace defective cable/electrodes if needed.",
    "verification_before_return_to_service": "Confirm a valid ECG waveform/numeric returns and the INOP clears.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs (Technical Alarm Messages)",
    "aliases": [
      "ECG Leads Off",
      "lead off",
      "ECG lead disconnected",
      "ECG disconnected",
      "electrode off",
      "فصل اقطاب ECG",
      "انفصال تخطيط القلب"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-002",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Cannot Analyze ECG",
    "description": "Cannot Analyze ECG",
    "meaning": "The arrhythmia algorithm cannot reliably analyze the ECG data.",
    "severity": "MEDIUM",
    "original_alarm_priority": "INOP",
    "possible_causes": "Poor ECG signal quality; unsuitable lead selection/placement; patient motion/artifact.",
    "immediate_safety_action": "Treat arrhythmia analysis as unreliable until signal quality is restored.",
    "troubleshooting_steps": "Check ECG signal quality in the selected primary and secondary leads.\nImprove electrode/lead position if needed.\nReduce motion/artifact where possible.",
    "recommended_solution": "Restore a stable analyzable ECG signal.",
    "verification_before_return_to_service": "Confirm the INOP clears and ECG/arrhythmia analysis resumes.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs",
    "aliases": [
      "Cannot Analyze ECG",
      "cannot analyse ecg",
      "ECG analysis failed",
      "ecg noisy",
      "لا يمكن تحليل ECG"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-003",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "ECG Equip Malf",
    "description": "ECG Equip Malf",
    "meaning": "The ECG hardware is faulty.",
    "severity": "HIGH",
    "original_alarm_priority": "INOP",
    "possible_causes": "Internal ECG measurement hardware malfunction.",
    "immediate_safety_action": "Do not rely on ECG monitoring from the affected hardware.",
    "troubleshooting_steps": "Contact qualified service personnel.",
    "recommended_solution": "Service/repair the ECG hardware.",
    "verification_before_return_to_service": "Return to service only after service verification and normal ECG operation.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs",
    "aliases": [
      "ECG Equip Malf",
      "ECG equipment malfunction",
      "ECG hardware fault",
      "عطل جهاز ECG"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-004",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "ECG Noisy Signal",
    "description": "ECG Noisy Signal",
    "meaning": "The ECG signal is too noisy for reliable monitoring/analysis.",
    "severity": "MEDIUM",
    "original_alarm_priority": "INOP",
    "possible_causes": "Poor/dry electrode contact; motion; electrical interference; possible saturation/overload.",
    "immediate_safety_action": "Treat affected ECG values/analysis as potentially unreliable.",
    "troubleshooting_steps": "Check electrode placement and condition; replace dried electrodes.\nRemove possible electrical noise sources from around the cable/patient.\nCheck for excessive patient motion or cable strain.",
    "recommended_solution": "Improve ECG signal integrity and replace compromised accessories if needed.",
    "verification_before_return_to_service": "Confirm stable ECG waveform and clearance of the INOP.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs",
    "aliases": [
      "ECG Noisy Signal",
      "noisy ecg",
      "ECG artifact",
      "تشويش ECG",
      "اشارة ECG مشوشة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-005",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "NBP Cuff Overpress",
    "description": "NBP Cuff Overpress",
    "meaning": "NBP cuff pressure exceeded the overpressure safety limit.",
    "severity": "HIGH",
    "original_alarm_priority": "Configurable yellow/red INOP",
    "possible_causes": "Kinked/twisted tubing, incorrect patient category, or NBP system fault/abnormal inflation.",
    "immediate_safety_action": "Remove the cuff from the patient before troubleshooting.",
    "troubleshooting_steps": "Remove the cuff from the patient.\nCheck that tubing is not kinked or twisted.\nConfirm the correct patient category is selected.\nRestart the measurement only after the cause is corrected.",
    "recommended_solution": "Correct tubing/configuration problems; service the NBP system if the condition recurs.",
    "verification_before_return_to_service": "Confirm a normal NBP measurement completes without recurrence.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / NBP INOPs",
    "aliases": [
      "NBP Cuff Overpress",
      "cuff overpressure",
      "cuff overpress",
      "ضغط الكفة مرتفع",
      "ارتفاع ضغط كفة NBP"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-006",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Cuff Not Deflated",
    "description": "Cuff Not Deflated",
    "meaning": "The NBP cuff remained pressurized longer than allowed.",
    "severity": "HIGH",
    "original_alarm_priority": "Configurable yellow/red INOP",
    "possible_causes": "Kinked/twisted NBP tubing, incorrect patient category, or failure to deflate normally.",
    "immediate_safety_action": "Remove the cuff from the patient.",
    "troubleshooting_steps": "Remove the cuff from the patient.\nCheck that the tubing is not kinked or twisted.\nConfirm the correct patient category.\nRepeat the measurement only after resolving the cause.",
    "recommended_solution": "Restore normal cuff deflation; service the NBP subsystem if persistent.",
    "verification_before_return_to_service": "Confirm the cuff fully deflates and the next NBP cycle completes normally.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / NBP INOPs",
    "aliases": [
      "Cuff Not Deflated",
      "cuff not deflat",
      "NBP cuff stuck",
      "الكفة لا تفرغ",
      "عدم تفريغ الكفة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-007",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "NBP Check Cuff",
    "description": "NBP Check Cuff",
    "meaning": "The cuff/connection should be checked; the maximum inflation time was exceeded.",
    "severity": "MEDIUM",
    "original_alarm_priority": "INOP",
    "possible_causes": "Cuff disconnected or poorly applied; leak in cuff/tubing; prolonged inflation.",
    "immediate_safety_action": "Pause NBP measurement and verify cuff/tubing before repeating.",
    "troubleshooting_steps": "Check that a cuff is connected.\nCheck that it is applied correctly to the patient.\nCheck for leakage in the cuff or tubing.",
    "recommended_solution": "Correct cuff fit/connection or replace leaking accessories.",
    "verification_before_return_to_service": "Confirm a subsequent NBP measurement completes normally.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / NBP INOPs",
    "aliases": [
      "NBP Check Cuff",
      "check cuff",
      "cuff leak",
      "NBP cuff leak",
      "تسريب الكفة",
      "تحقق من الكفة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-008",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "NBP Equip Malf",
    "description": "NBP Equip Malf",
    "meaning": "The NBP hardware is faulty.",
    "severity": "HIGH",
    "original_alarm_priority": "INOP",
    "possible_causes": "Internal NBP hardware malfunction.",
    "immediate_safety_action": "Remove the cuff from the patient and do not rely on NBP measurement.",
    "troubleshooting_steps": "Remove the cuff from the patient.\nContact qualified service personnel.",
    "recommended_solution": "Service the NBP hardware.",
    "verification_before_return_to_service": "Return to service only after normal NBP function is verified.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / NBP INOPs",
    "aliases": [
      "NBP Equip Malf",
      "NBP equipment malfunction",
      "NBP hardware fault",
      "عطل NBP"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-009",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "SpO2 No Sensor",
    "description": "SpO2 No Sensor",
    "meaning": "The SpO2 sensor is not connected.",
    "severity": "MEDIUM",
    "original_alarm_priority": "INOP",
    "possible_causes": "SpO2 sensor or adapter cable disconnected; possible cable/sensor problem if connection appears intact.",
    "immediate_safety_action": "Do not rely on SpO2 monitoring until the sensor path is restored.",
    "troubleshooting_steps": "Make sure the SpO2 sensor is connected.\nIf the INOP persists, try another approved adapter cable and sensor.",
    "recommended_solution": "Reconnect or replace the approved SpO2 sensor/adapter cable.",
    "verification_before_return_to_service": "Confirm SpO2 waveform/numeric returns and the INOP clears.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / SpO2 INOPs",
    "aliases": [
      "SpO2 No Sensor",
      "no spo2 sensor",
      "spo2 sensor disconnected",
      "حساس الاكسجة غير موصول",
      "حساس SpO2 مفصول"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-010",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "SpO2 No Pulse",
    "description": "SpO2 No Pulse",
    "meaning": "The monitor cannot detect a usable pulse at the SpO2 measurement site.",
    "severity": "HIGH",
    "original_alarm_priority": "Configurable yellow/red INOP",
    "possible_causes": "Very low perfusion; sensor site problem; temporary interference such as NBP measurement on the same limb.",
    "immediate_safety_action": "Assess the patient and do not rely on SpO2 alarming until a valid pulse signal is restored.",
    "troubleshooting_steps": "Check perfusion at the measurement site.\nChange measurement site if needed.\nIf NBP is being measured on the same limb, wait until the NBP measurement is complete.",
    "recommended_solution": "Restore an adequate measurement site/signal.",
    "verification_before_return_to_service": "Confirm a stable pleth/pulse and SpO2 numeric return.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / SpO2 INOPs",
    "aliases": [
      "SpO2 No Pulse",
      "non-pulsatile",
      "no pulse spo2",
      "لا توجد نبضة SpO2",
      "SpO2 بدون نبض"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-011",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "SpO2 Noisy Signal",
    "description": "SpO2 Noisy Signal",
    "meaning": "Excessive motion or electrical interference is causing irregular pulse patterns.",
    "severity": "MEDIUM",
    "original_alarm_priority": "INOP",
    "possible_causes": "Patient motion, sensor/cable strain, electrical interference.",
    "immediate_safety_action": "Treat SpO2 values as potentially unreliable until signal quality improves.",
    "troubleshooting_steps": "Reduce patient movement where clinically appropriate.\nRelieve cable strain at the sensor.\nCheck sensor placement and nearby electrical interference.",
    "recommended_solution": "Correct sensor placement/cable strain or interference.",
    "verification_before_return_to_service": "Confirm a stable pleth waveform and clearance of the INOP.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / SpO2 INOPs",
    "aliases": [
      "SpO2 Noisy Signal",
      "spo2 noisy",
      "spo2 artifact",
      "تشويش SpO2",
      "اشارة SpO2 مشوشة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-012",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "SpO2 Equip Malf",
    "description": "SpO2 Equip Malf",
    "meaning": "The SpO2 measurement module/hardware is faulty.",
    "severity": "HIGH",
    "original_alarm_priority": "INOP",
    "possible_causes": "SpO2 module or measurement hardware malfunction.",
    "immediate_safety_action": "Do not rely on affected SpO2 monitoring.",
    "troubleshooting_steps": "Unplug and reconnect the affected measurement module if applicable.\nIf the INOP persists, contact qualified service personnel.",
    "recommended_solution": "Service or replace the affected measurement module/hardware.",
    "verification_before_return_to_service": "Return to service only after normal SpO2 function is verified.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "Patient Alarms and INOPs / SpO2 INOPs",
    "aliases": [
      "SpO2 Equip Malf",
      "SpO2 equipment malfunction",
      "SpO2 hardware fault",
      "عطل SpO2"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-001",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Syringe nearly empty",
    "description": "Syringe nearly empty",
    "meaning": "Very little fluid remains in the syringe.",
    "severity": "MEDIUM",
    "original_alarm_priority": "Pre-alarm",
    "possible_causes": "Infusion is approaching syringe depletion.",
    "immediate_safety_action": "Prepare for a clinically appropriate syringe change according to local protocol.",
    "troubleshooting_steps": "Acknowledge/mute the pre-alarm as appropriate.\nPrepare the replacement syringe/therapy continuation according to the prescribed workflow.",
    "recommended_solution": "Replace the syringe at the appropriate time following the device IFU and clinical protocol.",
    "verification_before_return_to_service": "Confirm the next syringe is correctly installed and infusion parameters are verified before continuation.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "59",
    "aliases": [
      "Syringe nearly empty",
      "syringe almost empty",
      "low syringe volume",
      "الحقنة قاربت على النفاد",
      "المحقنة شبه فارغة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-002",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Battery nearly empty",
    "description": "Battery nearly empty",
    "meaning": "The battery is almost discharged.",
    "severity": "MEDIUM",
    "original_alarm_priority": "Pre-alarm",
    "possible_causes": "Low battery charge.",
    "immediate_safety_action": "Connect to mains power or prepare a charged battery before power is exhausted.",
    "troubleshooting_steps": "Connect the pump to approved mains power.\nReplace/recharge the battery pack if required.",
    "recommended_solution": "Restore a reliable power source.",
    "verification_before_return_to_service": "Confirm battery/power status is normal and the pre-alarm clears.",
    "source": "B. Braun, Perfusor Space Instructions for Use, US software G, Chapter 5 Alarms",
    "reference_url": "https://www.bbraunusa.com/content/dam/catalog/bbraun/bbraunProductCatalog/S/AEM2015/en-us/b473/perfusor-space-syringepump-softwareg.pdf",
    "reference_page": "33, 36",
    "aliases": [
      "Battery nearly empty",
      "low battery",
      "battery low",
      "بطارية منخفضة",
      "البطارية قاربت على النفاد",
      "battery low warning",
      "بطارية المضخة منخفضة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-003",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Communication error",
    "description": "Communication error",
    "meaning": "At least one device in the connected system is incompatible or defective; use in that system is not permitted.",
    "severity": "HIGH",
    "original_alarm_priority": "Pre-alarm / system compatibility",
    "possible_causes": "Incompatible or defective device in the connected Space system.",
    "immediate_safety_action": "Do not continue system-integrated use until the system is checked.",
    "troubleshooting_steps": "Remove the incompatible/affected system configuration from clinical use.\nHave the connected system checked by qualified service personnel.",
    "recommended_solution": "Correct the incompatible/defective system component.",
    "verification_before_return_to_service": "Confirm normal communication and no recurrence before integrated use.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "59",
    "aliases": [
      "Communication error",
      "communication fault",
      "system communication error",
      "خطأ اتصال",
      "خلل الاتصال"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-004",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Pressure rise detect.",
    "description": "Pressure rise detect.",
    "meaning": "OccluGuard detected a pressure rise consistent with an occlusion.",
    "severity": "HIGH",
    "original_alarm_priority": "Pre-alarm",
    "possible_causes": "Occlusion or restriction in IV access, tubing, filter, or syringe path; high syringe friction can contribute.",
    "immediate_safety_action": "Assess the infusion path and patient access; do not bypass the alarm.",
    "troubleshooting_steps": "Check IV access.\nCheck the administration setup and syringe for an occlusion.\nCorrect the cause and ensure the line is patent before continuing.",
    "recommended_solution": "Remove the cause of the pressure rise/occlusion.",
    "verification_before_return_to_service": "Confirm pressure returns to normal and infusion can continue without recurrent alarm.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "59",
    "aliases": [
      "Pressure rise detect",
      "pressure rise",
      "occlusion detected",
      "ارتفاع الضغط",
      "انسداد"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-005",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Syringe empty",
    "description": "Syringe empty",
    "meaning": "No fluid remains in the syringe; infusion stops.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Syringe depleted.",
    "immediate_safety_action": "Perform a syringe change or end therapy according to the clinical order and local protocol.",
    "troubleshooting_steps": "Confirm the alarm.\nPerform the syringe change as described in the Perfusor Space IFU or end therapy as ordered.",
    "recommended_solution": "Install the correct syringe and reverify therapy parameters before restarting.",
    "verification_before_return_to_service": "Confirm the syringe is correctly recognized and infusion resumes at verified settings.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "60",
    "aliases": [
      "Syringe empty",
      "empty syringe",
      "syringe depleted",
      "الحقنة فارغة",
      "المحقنة فارغة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-006",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Battery empty",
    "description": "Battery empty",
    "meaning": "The battery pack is discharged; the pump will shut down if power is not restored.",
    "severity": "CRITICAL",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Battery fully discharged or unable to sustain operation.",
    "immediate_safety_action": "Connect to mains power and/or replace the battery pack immediately.",
    "troubleshooting_steps": "Connect the device to approved mains power.\nReplace the battery pack if necessary.",
    "recommended_solution": "Restore reliable mains/battery power.",
    "verification_before_return_to_service": "Confirm stable power and normal pump operation before continued use.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "60",
    "aliases": [
      "Battery empty",
      "battery discharged",
      "dead battery",
      "نفاد البطارية",
      "البطارية فارغة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-007",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Pressure high",
    "description": "Pressure high",
    "meaning": "An occlusion occurred and the set pressure limit was exceeded; infusion stops/bolus reduction is initiated by the pump.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Empty syringe, kinked/damaged tubing, blocked IV access/filter, or high syringe friction.",
    "immediate_safety_action": "Assess the patient/IV path and do not restart until the occlusion cause is corrected.",
    "troubleshooting_steps": "Check whether the syringe is empty.\nCheck tubing for kinks or damage.\nCheck IV access and filter patency.\nCorrect the occlusion cause before restarting.",
    "recommended_solution": "Remove the occlusion/restriction; service the pump if pressure alarms recur without an external cause.",
    "verification_before_return_to_service": "Confirm the line is patent and infusion runs without recurrent high-pressure alarm.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "60",
    "aliases": [
      "Pressure high",
      "high pressure",
      "occlusion",
      "occlusion alarm",
      "ضغط مرتفع",
      "انسداد الخط"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-008",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Syringe not correctly inserted",
    "description": "Syringe not correctly inserted",
    "meaning": "The syringe wings are not properly inserted.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Incorrect syringe installation/position.",
    "immediate_safety_action": "Stop and reinstall the syringe correctly before therapy continues.",
    "troubleshooting_steps": "Reinsert the syringe according to the Perfusor Space loading procedure.\nVerify the syringe is correctly seated and secured.",
    "recommended_solution": "Correct syringe installation.",
    "verification_before_return_to_service": "Confirm the pump recognizes the syringe correctly before restarting infusion.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "60",
    "aliases": [
      "Syringe not correctly inserted",
      "syringe not inserted",
      "wrong syringe position",
      "المحقنة غير مركبة بشكل صحيح",
      "تركيب الحقنة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-009",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Syringe holder",
    "description": "Syringe holder",
    "meaning": "The syringe holder was opened during an active infusion.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Syringe holder opened or not secured.",
    "immediate_safety_action": "Stop/secure the syringe holder before continuing therapy.",
    "troubleshooting_steps": "Close and secure the syringe holder.\nReverify syringe position before resuming infusion.",
    "recommended_solution": "Secure the holder; investigate mechanical failure if it will not latch.",
    "verification_before_return_to_service": "Confirm the holder remains secured and the alarm clears.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "60",
    "aliases": [
      "Syringe holder",
      "syringe holder open",
      "holder alarm",
      "حامل المحقنة",
      "حامل الحقنة مفتوح"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-010",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Battery cover removed",
    "description": "Battery cover removed",
    "meaning": "The battery cover is not properly engaged.",
    "severity": "MEDIUM",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Battery cover not fully closed/latched.",
    "immediate_safety_action": "Ensure the battery compartment is properly closed before continued portable use.",
    "troubleshooting_steps": "Re-seat the battery cover until it is securely engaged.",
    "recommended_solution": "Secure the battery cover; service the latch if it cannot be secured.",
    "verification_before_return_to_service": "Confirm the cover is latched and the alarm clears.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "60",
    "aliases": [
      "Battery cover removed",
      "battery cover open",
      "battery cover",
      "غطاء البطارية مفتوح"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-011",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Drive blocked",
    "description": "Drive blocked",
    "meaning": "External interference prevented the drive unit from advancing.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Mechanical obstruction/interference with the drive mechanism.",
    "immediate_safety_action": "Remove external interference and consider patient safety before restarting.",
    "troubleshooting_steps": "Inspect for external obstruction/interference with the drive unit.\nDo not force the mechanism.\nIf the drive remains blocked, remove the pump from use and contact service.",
    "recommended_solution": "Remove the obstruction; service the drive mechanism if fault persists.",
    "verification_before_return_to_service": "Confirm free drive movement and normal infusion operation before return to use.",
    "source": "B. Braun, Perfusor Space Instructions for Use, US software G, Chapter 5 Alarms",
    "reference_url": "https://www.bbraunusa.com/content/dam/catalog/bbraun/bbraunProductCatalog/S/AEM2015/en-us/b473/perfusor-space-syringepump-softwareg.pdf",
    "reference_page": "34",
    "aliases": [
      "Drive blocked",
      "drive jammed",
      "motor blocked",
      "تعطل المحرك",
      "انحشار الدفع",
      "syringe drive blocked",
      "محرك المحقنة عالق"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-012",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Claw malfunction",
    "description": "Claw malfunction",
    "meaning": "The emergency release was operated and the claws were manually opened.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Manual emergency release/claw mechanism condition.",
    "immediate_safety_action": "Remove the syringe and do not continue use until technical service evaluation.",
    "troubleshooting_steps": "Remove the syringe.\nContact the technical service department.",
    "recommended_solution": "Technical service inspection is required.",
    "verification_before_return_to_service": "Return to service only after service verification.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "61",
    "aliases": [
      "Claw malfunction",
      "claw fault",
      "emergency release",
      "عطل المخلب",
      "خلل قفل المحقنة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-013",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Plunger plate not prop. fixed",
    "description": "Plunger plate not prop. fixed",
    "meaning": "The syringe plunger plate is not correctly detected by the pump's plunger plate sensor.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Plunger plate not correctly attached; negative pressure may contribute.",
    "immediate_safety_action": "Stop and verify syringe/plunger engagement before continuing.",
    "troubleshooting_steps": "Check the syringe plunger plate engagement.\nCheck the system for negative pressure and eliminate the cause.\nIf the condition persists, remove the pump from use and contact service.",
    "recommended_solution": "Correct plunger engagement or service the sensor/mechanism if persistent.",
    "verification_before_return_to_service": "Confirm correct plunger detection and normal pump operation.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "61",
    "aliases": [
      "Plunger plate not prop. fixed",
      "plunger plate",
      "plunger not fixed",
      "مكبس المحقنة غير مثبت"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-014",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "No battery inserted",
    "description": "No battery inserted",
    "meaning": "The pump cannot be used without a battery pack.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "Battery pack missing.",
    "immediate_safety_action": "Do not use the pump until an approved battery pack is installed.",
    "troubleshooting_steps": "Turn off the pump.\nInsert the approved battery pack according to the device instructions.",
    "recommended_solution": "Install a functioning approved battery pack.",
    "verification_before_return_to_service": "Confirm the battery is detected and power status is normal.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "61",
    "aliases": [
      "No battery inserted",
      "battery missing",
      "no battery",
      "لا توجد بطارية"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-015",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Calibrate device",
    "description": "Calibrate device",
    "meaning": "Pump calibration data have changed and recalibration is required.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating/service alarm",
    "possible_causes": "Calibration data changed, for example after an update.",
    "immediate_safety_action": "Do not use the pump for patient therapy until calibration requirements are resolved by qualified service.",
    "troubleshooting_steps": "Recalibrate the device using the authorized service program by qualified service personnel.",
    "recommended_solution": "Complete the manufacturer-specified service calibration.",
    "verification_before_return_to_service": "Return to service only after calibration passes and required performance checks are complete.",
    "source": "B. Braun, Perfusor Space Instructions for Use, Alarm chapter",
    "reference_url": "https://www.bbraun.co.uk/content/dam/b-braun/uk/website/documents/products/ais/IFU%20Perfusor%20Space%20.pdf",
    "reference_page": "61",
    "aliases": [
      "Calibrate device",
      "calibration required",
      "pump calibration",
      "معايرة الجهاز",
      "الجهاز يحتاج معايرة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-013",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Low oxygen",
    "description": "Low oxygen",
    "meaning": "تركيز الأكسجين المقاس دون الحد المضبوط.",
    "severity": "HIGH",
    "original_alarm_priority": "High",
    "possible_causes": "",
    "immediate_safety_action": "مراجعة المختص وتقييم حالة المريض عند اتصاله بالجهاز.",
    "troubleshooting_steps": "يتحقق المختص من إمداد الأكسجين؛ وعند استمرار الإنذار يفحص معايرة حساس O2 وفق الدليل، مع توفير تهوية بديلة عند الحاجة.",
    "recommended_solution": "يتحقق المختص من إمداد الأكسجين؛ وعند استمرار الإنذار يفحص معايرة حساس O2 وفق الدليل، مع توفير تهوية بديلة عند الحاجة.",
    "verification_before_return_to_service": "يتحقق المختص من زوال الإنذار وسلامة الوظيفة قبل إعادة الخدمة.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "197",
    "aliases": [
      "low oxygen",
      "oxygen low",
      "انخفاض الأكسجين",
      "انخفاض الاوكسجين",
      "الأكسجين منخفض"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "HAM-C6-014",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Hamilton C6 Ventilator",
    "manufacturer": "Hamilton Medical",
    "model": "C6",
    "device_type": "VENTILATOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Low pressure",
    "description": "Low pressure",
    "meaning": "لم يتحقق ضغط الشهيق المطلوب.",
    "severity": "HIGH",
    "original_alarm_priority": "High",
    "possible_causes": "",
    "immediate_safety_action": "مراجعة المختص وتقييم حالة المريض عند اتصاله بالجهاز.",
    "troubleshooting_steps": "يفحص المختص دائرة التنفس بحثًا عن انفصال بين المريض وحساس التدفق أو تسرب كبير.",
    "recommended_solution": "يفحص المختص دائرة التنفس بحثًا عن انفصال بين المريض وحساس التدفق أو تسرب كبير.",
    "verification_before_return_to_service": "يتحقق المختص من زوال الإنذار وسلامة الوظيفة قبل إعادة الخدمة.",
    "source": "Hamilton Medical, HAMILTON-C6 Operator's Manual, v1.x.x, PN 624945/02, Table 9-2",
    "reference_url": "https://www.hamilton-medical.com/dam/jcr:0cbe46d5-f8a5-4c29-ad5e-e578c285d2ad/HAMILTON-C6_ops-manual_v1.x.x_en_624945.02.pdf",
    "reference_page": "197",
    "aliases": [
      "low pressure",
      "pressure low",
      "ضغط منخفض",
      "انخفاض ضغط الشهيق"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-013",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Resp Leads Off",
    "description": "Resp Leads Off",
    "meaning": "أقطاب قياس التنفس المطلوبة غير متصلة بالكامل.",
    "severity": "HIGH",
    "original_alarm_priority": "Technical INOP; application triage priority is separate",
    "possible_causes": "",
    "immediate_safety_action": "مراجعة المختص وتقييم حالة المريض عند اتصاله بالجهاز.",
    "troubleshooting_steps": "يتحقق المختص من اتصال أقطاب RA وLA وLL الخاصة بقياس التنفس.",
    "recommended_solution": "يتحقق المختص من اتصال أقطاب RA وLA وLL الخاصة بقياس التنفس.",
    "verification_before_return_to_service": "يتحقق المختص من زوال الإنذار وسلامة الوظيفة قبل إعادة الخدمة.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "109",
    "aliases": [
      "resp leads off",
      "resp lead off",
      "انفصال أقطاب التنفس",
      "اقطاب التنفس مفصولة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-014",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Resp Equip Malf",
    "description": "Resp Equip Malf",
    "meaning": "خلل في عتاد قياس التنفس.",
    "severity": "HIGH",
    "original_alarm_priority": "Technical INOP; application triage priority is separate",
    "possible_causes": "",
    "immediate_safety_action": "مراجعة المختص وتقييم حالة المريض عند اتصاله بالجهاز.",
    "troubleshooting_steps": "تُحال الوحدة إلى قسم الصيانة المختص وفق دليل الشركة.",
    "recommended_solution": "تُحال الوحدة إلى قسم الصيانة المختص وفق دليل الشركة.",
    "verification_before_return_to_service": "يتحقق المختص من زوال الإنذار وسلامة الوظيفة قبل إعادة الخدمة.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "108",
    "aliases": [
      "resp equip malf",
      "resp equipment malfunction",
      "عطل وحدة التنفس",
      "خلل قياس التنفس"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "PH-MX800-015",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Philips MX800 Monitor",
    "manufacturer": "Philips",
    "model": "MX800",
    "device_type": "PATIENT_MONITOR",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Resp Erratic",
    "description": "Resp Erratic",
    "meaning": "تشويش زائد في إشارة قياس التنفس.",
    "severity": "HIGH",
    "original_alarm_priority": "Technical INOP; application triage priority is separate",
    "possible_causes": "",
    "immediate_safety_action": "مراجعة المختص وتقييم حالة المريض عند اتصاله بالجهاز.",
    "troubleshooting_steps": "يتحقق المختص من تثبيت أقطاب RA وLL وعدم جفافها.",
    "recommended_solution": "يتحقق المختص من تثبيت أقطاب RA وLL وعدم جفافها.",
    "verification_before_return_to_service": "يتحقق المختص من زوال الإنذار وسلامة الوظيفة قبل إعادة الخدمة.",
    "source": "Philips IntelliVue Patient Monitor Instructions for Use (MX400/MX450, MX500/MX550, MX700/MX800); Patient Alarms and INOPs",
    "reference_url": "https://images.philips.com/is/content/PhilipsConsumer/Campaigns/CA08092022_nbp/Mx400_ifu_eng.pdf",
    "reference_page": "109",
    "aliases": [
      "resp erratic",
      "تشويش إشارة التنفس",
      "إشارة التنفس غير منتظمة"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  },
  {
    "rule_id": "BB-PS-016",
    "sheet_name": "Manufacturer Verified Fault Reference",
    "device_name": "Perfusor Space Pump",
    "manufacturer": "B. Braun",
    "model": "Perfusor Space",
    "device_type": "SYRINGE_PUMP",
    "fault_code": "",
    "alarm_code": "",
    "error_message": "Standby time expired",
    "description": "Standby time expired",
    "meaning": "انتهت مدة الانتظار المحددة.",
    "severity": "HIGH",
    "original_alarm_priority": "Operating alarm",
    "possible_causes": "انقضاء مؤقت وضع الاستعداد.",
    "immediate_safety_action": "يراجع الفريق المسؤول حالة التسريب قبل المتابعة.",
    "troubleshooting_steps": "يقرر المختص متابعة العلاج السابق أو ضبط مدة انتظار جديدة وفق الخطة المعتمدة.",
    "recommended_solution": "مراجعة وضع الاستعداد واستئناف الخطة المعتمدة بقرار المختص.",
    "verification_before_return_to_service": "يتحقق المختص من وضع المضخة والتسريب بعد القرار.",
    "source": "B. Braun, Perfusor Space Instructions for Use, US software G, Chapter 5 Alarms",
    "reference_url": "https://www.bbraunusa.com/content/dam/catalog/bbraun/bbraunProductCatalog/S/AEM2015/en-us/b473/perfusor-space-syringepump-softwareg.pdf",
    "reference_page": "34",
    "aliases": [
      "standby time expired",
      "standby expired",
      "انتهى وقت الاستعداد",
      "انتهاء وضع الانتظار"
    ],
    "match_confidence": 1.0,
    "match_status": "VERIFIED_MANUFACTURER"
  }
]
